## 列表
文档第三部分为用户详细介绍了PLC常用功能的推荐电路，用户可以根据自身产品定义和需求进行不同组合的搭配和设计，这里将上述所有功能进行了汇总并进行符号定义，如下表所示。

对于用户而言，只需要将对应不同数量的模块进行累加就能快速得到所设计PLC的物料清单和大致成本预估。

功能模块定义表：

| **模块分类** | **内容** | **定义符号** | **数量** |
| --- | --- | --- | --- |
| 电源 | 交流输入 | A1 |  |
| ^ | 非隔离直流输入 | A2 |  |
| ^ | 隔离直流输入 | A3 |  |
| ^ | 内核电源 | 必须 | 1 |
| 主控CPU | CMC主控 | 必须 | 1 |
| 实时时钟 | 实时时钟 | B |  |
| 看门狗与掉电检测 | 看门狗与掉电检测 | C1 |  |
| ^ | 交流掉电检测 | C2 |  |
| 存储 | FLASH | D1 |  |
| ^ | FRAM | D2 |  |
| ^ | EEPROM | D3 |  |
| ^ | SD卡 | D4 |  |
| 通讯 | RS232 | E1 |  |
| ^ | RS485 | E2 |  |
| ^ | 以太网 | E3 |  |
| ^ | CAN | E4 |  |
| ^ | USB | E5 |  |
| 热电偶热电阻 | 热电偶 | K1 |  |
| ^ | PT100 | K2 |  |
| 模拟量输入输出 | 电流输入 | F1 |  |
| ^ | 电压输入 | F2 |  |
| ^ | 电流输出 | F3 |  |
| ^ | 电压输出 | F4 |  |
| 开关量输入输出 | 普通输入 | G1 |  |
| ^ | 高速输入 | G2 |  |
| ^ | 源型输出 | G3 |  |
| ^ | 漏型输出 | G4 |  |
| ^ | 继电器输出 | G5 |  |
| 脉冲量输入输出 | 差分脉冲输入 | H1 |  |
| ^ | 单端脉冲输入 | H2 |  |
| ^ | 差分脉冲输出 | H3 |  |
| ^ | 单端脉冲输出 | H4 |  |
| 外壳 | 根据用户指定 | 必须 | 1 |
| 接插件 | 根据用户指定 | J |  |

​可通过如下公式得到PLC的成本预估和物料清单$S_{all}$，其中$N_{i}$代表不同功能模块的通道数量，$A$和$B$等代表各个单一通道模块的物料数量和清单：

$$ S_{all} = N_{A} \times A + N_{B} \times B +\bullet\bullet\bullet $$

对应有以下表格，可由用户根据产品需求和定义填写对应数量，得到PLC大致硬件成本：

 (1) 交流输入A1：

| **序号** | **规格** | **数量** | **通道数** | **单价** | **总价** |
| --- | --- | --- | --- | --- | --- |
| 1 | Y1安规电容 400VAC 2.2nF ±20% | 4 |  |  |  |
| 2 | 瓷片电容 22nf±20%/1KV | 2 |  |  |
| 3 | 瓷片电容 1nf±10%/2KV | 1 |  |  |
| 4 | 电解电容 470uf±20%/50V | 2 |  |  |
| 5 | 电解电容 100uf±20%/50V | 1 |  |  |
| 6 | 电解电容 100uf±20%/450V | 1 |  |  |
| 7 | 贴片电容 0805 10uf±10%/50V X5R | 1 |  |  |
| 8 | 电解电容 10uf±20%/50V | 1 |  |  |
| 9 | 贴片电容 0805 33nf±10%/50V | 1 |  |  |
| 10 | 贴片电容 0805 0.1uf±10%/50V | 1 |  |  |
| 11 | 电解电容 47uf±20%/16V | 1 |  |  |
| 12 | 安规电容 X2 0.22uf±10%/275VAC | 2 |  |  |
| 13 | 超快恢复二极管 STTH1002CFP | 2 |  |  |
| 14 | 整流桥 DB207S | 1 |  |  |
| 15 | 快恢复二极管 US1M | 2 |  |  |
| 16 | 保险丝 1A/300V 慢断 | 1 |  |  |
| 17 | 共模电感 1.6mH 1A | 2 |  |  |
| 18 | 共模电感 5.5mH 0.4A | 1 |  |  |
| 19 | 贴片电阻 1206 470Ω±1% | 2 |  |  |
| 20 | 插件电阻 金属氧化膜 1W 47kΩ±1% | 1 |  |  |
| 21 | 贴片电阻 1206 10KΩ±1% | 1 |  |  |
| 22 | 插件电阻 玻璃釉电阻 1/2W 10Ω±2% | 1 |  |  |
| 23 | 插件电阻 水泥电阻 5W 470Ω±5% | 1 |  |  |
| 24 | 贴片电阻 1206 2MΩ±1% | 2 |  |  |
| 25 | 贴片电阻 0805 750Ω±1% | 1 |  |  |
| 26 | 贴片电阻 0805 97.6KΩ±1% | 1 |  |  |
| 27 | 贴片电阻 0805 11.3KΩ±1% | 2 |  |  |
| 28 | 贴片电阻 0805 6.8Ω±1% | 1 |  |  |
| 29 | NTC电阻 5Ω | 1 |  |  |
| 30 | 压敏电阻 14D621K | 1 |  |  |
| 31 | 光耦 PC817 | 1 |  |  |
| 32 | 开关芯片 TOP266EG | 1 |  |  |
| 33 | 基准源芯片 TL431 | 1 |  |  |
| 34 | 变压器 EF20 5+5 | 1 |  |  |

(2) 非隔离直流输入A2：

| **序号** | **规格** | **数量** | **通道数** | **单价** | **总价** |
| --- | --- | --- | --- | --- | --- |
| 1 | 贴片电容 0603 1nf±10%/50V X7R | 2 |  |  |  |
| 2 | 贴片电容 0603 0.1uf±10%/50V X7R | 2 |  |  |
| 3 | 电解电容 47uf±20%/16V | 1 |  |  |
| 4 | 贴片电容 0805 4.7uf±10%/50V X5R | 1 |  |  |
| 5 | 贴片电容 0603 15pf±5%/50V NP0 | 1 |  |  |
| 6 | 肖特基二极管 SS56 | 1 |  |  |
| 7 | 电感 10uH±20%/2.7A | 1 |  |  |
| 8 | 贴片电阻 0603 100Ω±1% | 1 |  |  |
| 9 | 贴片电阻 0603 60.4KΩ±1% | 1 |  |  |
| 10 | 贴片电阻 0603 300KΩ±1% | 1 |  |  |
| 11 | 贴片电阻 0603 20KΩ±1% | 1 |  |  |
| 12 | 贴片电阻 0603 130KΩ±1% | 1 |  |  |
| 13 | 贴片电阻 0603 23.7KΩ±1% | 1 |  |  |
| 14 | 贴片电阻 0603 11.5KΩ±1% | 1 |  |  |
| 15 | 电源芯片 TPS54340 | 1 |  |  |

 (3) 隔离直流输入A3：

| **序号** | **规格** | **数量** | **通道数** | **单价** | **总价** |
| --- | --- | --- | --- | --- | --- |
| 1 | 贴片电容 0603 0.1uf±10%/50V X7R | 5 |  |  |  |
| 2 | 贴片电容 0805 10uf±10%/50V X5R | 1 |  |  |
| 3 | 贴片电容 1210 100uf±20%/6.3V X5R | 1 |  |  |
| 4 | 电解电容 47uf±20%/50V | 1 |  |  |
| 5 | 电解电容 100uf±20%/50V | 1 |  |  |
| 6 | 肖特基二极管 SS14 | 1 |  |  |
| 7 | TVS二极管 SMAJ6.5CA | 1 |  |  |
| 8 | 共模电感 500uH 0.7A | 1 |  |  |
| 9 | 功率电感 0.7A | 1 |  |  |
| 10 | 隔离电源 VRB2405YMD-6WR3 | 1 |  |  |

(4) 内核电源：

| **序号** | **规格** | **数量** | **通道数** | **单价** | **总价** |
| --- | --- | --- | --- | --- | --- |
| 1 | 贴片电容 0603 0.1uf±10%/50V X7R | 2 | 1 |  |  |
| 2 | 贴片电容 0805 10uf±10%/25V X5R | 2 | 1 |  |  |
| 3 | 电源芯片 LD1086DT33TR | 1 | 1 |  |  |
| 4 | 贴片电容 0603 0.1uf±10%/50V X7R | 2 | 1 |  |  |
| 5 | 贴片电容 0805 10uf±10%/25V X5R | 2 | 1 |  |  |
| 6 | 电源芯片 LD1117DT12CTR | 1 | 1 |  |  |

(5) 主控CPU：

| **序号** | **规格** | **数量** | **通道数** | **单价** | **总价** |
| --- | --- | --- | --- | --- | --- |
| 1 | 贴片电容 0603 0.1uf±10%/50V X7R | 30 | 1 |  |  |
| 2 | 贴片电容 0603 15pf±5%/50V NP0 | 1 | 1 |  |  |
| 3 | 贴片电容 0603 1uf±10%/50V X5R | 1 | 1 |  |  |
| 4 | 贴片电阻 0603 100Ω±1% | 2 | 1 |  |  |
| 5 | 贴片电阻 0603 10KΩ±1% | 5 | 1 |  |  |
| 6 | 有源晶振 10MHz±20ppm | 1 | 1 |  |  |
| 7 | CMC芯片 CMC693PR144 | 1 | 1 |  |  |
| 8 | 连接器 5Pin-2.0mm双排针 | 1 | 1 |  |  |

(6) 实时时钟B：

| **序号** | **规格** | **数量** | **通道数** | **单价** | **总价** |
| --- | --- | --- | --- | --- | --- |
| 1 | 贴片电容 0805 10uf±10%/25V X5R | 1 |  |  |  |
| 2 | 贴片电容 0603 0.1uf±10%/50V X7R | 1 |  |  |
| 3 | 贴片电容 0603 15pf±5%/50V NP0 | 1 |  |  |
| 4 | 肖特基二极管 1N5819 | 2 |  |  |
| 5 | 时钟芯片 PCF8563 | 1 |  |  |
| 6 | 无源晶振 32.768kHz±20ppm | 1 |  |  |
| 7 | 3V电池座/接口 | 1 |  |  |

(7) 看门狗与掉电检测C1：

| **序号** | **规格** | **数量** | **通道数** | **单价** | **总价** |
| --- | --- | --- | --- | --- | --- |
| 1 | 贴片电容 0603 0.1uf±10%/50V X7R | 1 |  |  |  |
| 2 | 贴片电阻 0603 1KΩ±1% | 1 |  |  |
| 3 | 贴片电阻 0603 0Ω±5% | 1 |  |  |
| 4 | 贴片电阻 0603 33KΩ±1% | 1 |  |  |
| 5 | 贴片电阻 0603 10KΩ±1% | 1 |  |  |
| 6 | 贴片电阻 0603 4.7KΩ±1% | 1 |  |  |
| 7 | 监控芯片 SP706TEN-L | 1 |  |  |

(8) 交流掉电检测C2：

| **序号** | **规格** | **数量** | **通道数** | **单价** | **总价** |
| --- | --- | --- | --- | --- | --- |
| 1 | 贴片电阻 1206 100K | 2 |  |  |  |
| 2 | 贴片电阻 0603 10K | 1 |  |  |
| 3 | 光耦 PC817 | 1 |  |  |
| 4 | 通用二极管 1N4007 | 1 |  |  |

(9) 存储FLASH D1：

| **序号** | **规格** | **数量** | **通道数** | **单价** | **总价** |
| --- | --- | --- | --- | --- | --- |
| 1 | 贴片电容 0603 0.1uf±10%/50V X7R | 1 |  |  |  |
| 2 | 贴片电阻 0603 10KΩ±1% | 3 |  |  |
| 3 | 存储芯片 W25Q256JVEIQ | 1 |  |  |

(10) 存储FRAM D2：

| **序号** | **规格** | **数量** | **通道数** | **单价** | **总价** |
| --- | --- | --- | --- | --- | --- |
| 1 | 贴片电容 0603 0.1uf±10%/50V X7R | 1 |  |  |  |
| 2 | 贴片电阻 0603 10KΩ±1% | 3 |  |  |
| 3 | 存储芯片 FM25CL64B | 1 |  |  |

(11) 存储EEPROM D3：

| **序号** | **规格** | **数量** | **通道数** | **单价** | **总价** |
| --- | --- | --- | --- | --- | --- |
| 1 | 贴片电容 0603 0.1uf±10%/50V X7R | 1 |  |  |  |
| 2 | 贴片电阻 0603 4.7KΩ±1% | 1 |  |  |
| 3 | 贴片电阻 0603 10KΩ±1% | 2 |  |  |
| 4 | 存储芯片 AT24C512C | 1 |  |  |

(12) 存储TF卡 D4：

| **序号** | **规格** | **数量** | **通道数** | **单价** | **总价** |
| --- | --- | --- | --- | --- | --- |
| 1 | 贴片电容 0603 0.1uf±10%/50V X7R | 1 |  |  |  |
| 2 | 贴片电阻 0603 10KΩ±1% | 2 |  |  |
| 3 | TF卡座连接器 | 1 |  |  |

(13) 通讯RS232 E1：

| **序号** | **规格** | **数量** | **通道数** | **单价** | **总价** |
| --- | --- | --- | --- | --- | --- |
| 1 | 贴片电容 0603 0.1uf±10%/50V X7R | 5 |  |  |  |
| 2 | 贴片电阻 0603 100Ω±1% | 2 |  |  |
| 3 | RS232芯片 MAX3232 | 1 |  |  |
| 4 | TVS二极管 PSOT15C-LF-T7 | 2 |  |  |
| 5 | 贴片电容 0603 330pf±10%/50V N0P | 2 |  |  |
| 6 | 磁珠 0603 600Ω@100MHz/0.5A | 2 |  |  |

(14) 通讯RS485 E2：

| **序号** | **规格** | **数量** | **通道数** | **单价** | **总价** |
| --- | --- | --- | --- | --- | --- |
| 1 | 贴片电容 0603 0.1uf±10%/50V X7R | 1 |  |  |  |
| 2 | 贴片电容 0603 100pf±10%/50V N0P | 2 |  |  |
| 3 | TVS二极管 SMBJ6.5CA | 3 |  |  |
| 4 | PTC 0.1A/30V | 2 |  |  |
| 5 | 贴片电阻 0603 4.7KΩ±1% | 2 |  |  |
| 6 | 贴片电阻 0603 1KΩ±1% | 1 |  |  |
| 7 | 贴片电阻 0603 10KΩ±1% | 2 |  |  |
| 8 | 放电管 SE90-90X | 1 |  |  |
| 9 | 共模滤波器 SDCW2012-2-102TF | 1 |  |  |
| 10 | RS485芯片 GM3085E | 1 |  |  |

(15) 通讯以太网 E3：

| **序号** | **规格** | **数量** | **通道数** | **单价** | **总价** |
| --- | --- | --- | --- | --- | --- |
| 1 | 贴片电容 0603 0.1uf±10%/50V X7R | 11 |  |  |  |
| 2 | 贴片电容 0603 10pf±5%/50V NP0 | 1 |  |  |
| 3 | 贴片电容 0805 10uf±10%/25V X5R | 1 |  |  |
| 4 | 磁珠 60Ω@100MHz/3A | 1 |  |  |
| 5 | 贴片电阻 0603 1.5KΩ±1% | 1 |  |  |
| 6 | 贴片电阻 0603 4.87KΩ±1% | 1 |  |  |
| 7 | 贴片电阻 0603 49.9Ω±1% | 4 |  |  |
| 8 | 贴片电阻 0603 33Ω±1% | 6 |  |  |
| 9 | 贴片电阻 0603 2.2KΩ±1% | 3 |  |  |
| 10 | 贴片电阻 0603 1KΩ±1% | 2 |  |  |
| 11 | 贴片电阻 0603 100Ω±1% | 1 |  |  |
| 12 | PHY芯片 DP83848 | 1 |  |  |
| 13 | ESD二极管 NUP4114 | 1 |  |  |
| 14 | 有源晶振 50MHz±20ppm | 1 |  |  |
| 15 | RJ45 HR911105A | 1 |  |  |

(16) 通讯CAN E4：

| **序号** | **规格** | **数量** | **通道数** | **单价** | **总价** |
| --- | --- | --- | --- | --- | --- |
| 1 | 贴片电容 0603 0.1uf±10%/50V X7R | 1 |  |  |  |
| 2 | 贴片电容 0603 4.7nf±10%/50V X7R | 1 |  |  |
| 3 | 贴片电容 0603 100pf±10%/50V N0P | 2 |  |  |
| 4 | 贴片电阻 0603 120Ω±1% | 1 |  |  |
| 5 | 贴片电阻 0603 20KΩ±1% | 2 |  |  |
| 6 | 共模滤波器 SDCW3216-2-601TF | 1 |  |  |
| 7 | PTC 0.1A/30V | 2 |  |  |
| 8 | TVS二极管 SMBJ6.5CA | 2 |  |  |
| 9 | CAN芯片 SN65HVD230DR | 1 |  |  |

(17) 通讯USB E5：

| **序号** | **规格** | **数量** | **通道数** | **单价** | **总价** |
| --- | --- | --- | --- | --- | --- |
| 1 | 贴片电容 0603 0.1uf±10%/50V X7R | 1 |  |  |  |
| 2 | 贴片电容 0603 1uf±10%/50V X7R | 2 |  |  |
| 3 | 贴片电容 0603 10pf±5%/50V NP0 | 4 |  |  |
| 4 | 贴片电容 1206 1nf±10%/2KV X7R | 1 |  |  |
| 5 | 肖特基二极管 MBR1020VL | 1 |  |  |
| 6 | TVS二极管 DESD5V0U1BA | 1 |  |  |
| 7 | 滤波器 DLM11SN900HY2 90Ω@100MHz 0.1A | 1 |  |  |
| 8 | 贴片电阻 0603 100Ω±1% | 1 |  |  |
| 9 | 监控芯片 NCP361 | 1 |  |  |
| 10 | USB芯片 CH340G | 1 |  |  |
| 11 | 无源晶振 12MHz±20ppm | 1 |  |  |

(18) 热电偶K1:

| **序号** | **规格** | **数量** | **通道数** | **单价** | **总价** |
| --- | --- | --- | --- | --- | --- |
| 1 | 贴片电容 0603 22pf±5%/50V NP0 | 2 |  |  |  |
| 2 | 贴片电容 0603 47nf±5%/50V X7R | 4 |  |  |  |
| 3 | 贴片电容 0603 0.1uf±10%/50V X7R | 6 |  |  |  |
| 4 | 贴片电容 0603 470nf±10%/50V X5R | 2 |  |  |  |
| 5 | 贴片电容 0603 1uf±10%/50V X5R | 3 |  |  |  |
| 6 | 贴片电容 0603 10uf±10%/16V X5R | 3 |  |  |  |
| 7 | 贴片电阻 0603 0Ω±5% | 1 |  |  |  |
| 8 | 贴片电阻 0603 100Ω±1% | 2 |  |  |  |
| 9 | 贴片电阻 0603 510Ω±1% | 6 |  |  |  |
| 10 | 贴片电阻 0603 5.1KΩ±0.1% | 2 |  |  |  |
| 11 | 贴片电阻 0603 10KΩ±1% | 2 |  |  |  |
| 12 | 贴片电阻 0603 1MΩ±1% | 2 |  |  |  |
| 13 | NCP18XH103D03RB | 1 |  |  |  |
| 14 | BAV199 | 3 |  |  |  |
| 15 | BLM18BA121SN1D | 1 |  |  |  |
| 16 | AD620ARZ-REEL | 1 |  |  |  |
| 17 | AD7705BRUZ-REEL | 1 |  |  |  |
| 18 | REF3012AIDBZR | 1 |  |  |  |
| 19 | TC7660SEOA713 | 1 |  |  |  |
| 20 | H6OEL89CSC-SUGYLC-4.915 | 1 |  |  |  |

(19) PT100 K2:

| **序号** | **规格** | **数量** | **通道数** | **单价** | **总价** |
| --- | --- | --- | --- | --- | --- |
| 1 | 贴片电容 0603 4.7nf±10%/50V X7R | 5 |  |  |  |
| 2 | 贴片电容 0603 47nf±5%/50V X7R | 4 |  |  |  |
| 3 | 贴片电容 0603 0.1uf±10%/50V X7R | 2 |  |  |  |
| 4 | 贴片电容 0603 10uf±10%/16V X5R | 1 |  |  |  |
| 5 | 贴片电阻 0603 4.75KΩ±1% | 2 |  |  |  |
| 6 | 贴片电阻 0603 4.99KΩ±1% | 3 |  |  |  |
| 7 | 贴片电阻 0603 1.65KΩ±0.1% | 1 |  |  |  |
| 8 | 肖特基二极管 BAT54 0.2A/30V SOD123 | 1 |  |  |  |
| 9 | TVS二极管 SMBJ15CA 16.7V DO214AA | 3 |  |  |  |
| 10 | 磁珠 PZ2012U600-3R0TF 60Ω@100MHz/3A 0805 | 1 |  |  |  |
| 11 | ADS1120IPWR | 1 |  |  |  |

(20) 电流输入F1：

| **序号** | **规格** | **数量** | **通道数** | **单价** | **总价** |
| --- | --- | --- | --- | --- | --- |
| 1 | 贴片电容 0603 0.1uf±10%/50V X7R | 2 |  |  |  |
| 2 | 贴片电容 0603 1nf±10%/50V X7R | 2 |  |  |
| 3 | ESD二极管 PESD12VL1BA | 1 |  |  |
| 4 | 贴片电阻 0805 150KΩ±1% | 2 |  |  |
| 5 | 贴片电阻 0603 4.7KΩ±1% | 1 |  |  |
| 6 | 贴片电阻 0603 20KΩ±1% | 1 |  |  |
| 7 | 贴片电阻 0603 1KΩ±1% | 2 |  |  |
| 8 | 贴片电阻 0603 220Ω±0.1% | 1 |  |  |
| 9 | 贴片电阻 0603 4.99KΩ±1% | 1 |  |  |
| 10 | 贴片电阻 0603 10KΩ±1% | 2 |  |  |
| 11 | 通用运放 OPA4171 | 1 |  |  |
| 12 | 模数转换芯片 MAX11612 | 1 | 1 |  |  |

(21) 电压输入F2：

| **序号** | **规格** | **数量** | **通道数** | **单价** | **总价** |
| --- | --- | --- | --- | --- | --- |
| 1 | 贴片电容 0603 0.1uf±10%/50V X7R | 2 |  |  |  |
| 2 | 贴片电容 0603 1nf±10%/50V X7R | 2 |  |  |
| 3 | ESD二极管 PESD12VL1BA | 1 |  |  |
| 4 | 贴片电阻 0805 150KΩ±1% | 2 |  |  |
| 5 | 贴片电阻 0603 4.7KΩ±1% | 1 |  |  |
| 6 | 贴片电阻 0603 20KΩ±1% | 1 |  |  |
| 7 | 贴片电阻 0603 1KΩ±1% | 2 |  |  |
| 8 | 贴片电阻 0603 220Ω±0.1% | 0 |  |  |
| 9 | 贴片电阻 0603 4.99KΩ±1% | 1 |  |  |
| 10 | 贴片电阻 0603 10KΩ±1% | 2 |  |  |
| 11 | 通用运放 OPA4171 | 1 |  |  |
| 12 | 模数转换芯片 MAX11612 | 1 | 1 |  |  |

(22) 电流输出F3：

| **序号** | **规格** | **数量** | **通道数** | **单价** | **总价** |
| --- | --- | --- | --- | --- | --- |
| 1 | 贴片电容 0603 0.1uf±10%/50V X7R | 2 |  |  |  |
| 2 | 贴片电容 0603 1uf±10%/50V X5R | 1 |  |  |
| 3 | 通用二极管 1N4007 | 1 |  |  |
| 4 | ESD二极管 PESD24VL1BA | 1 |  |  |
| 5 | 三极管 BC807-40 | 1 |  |  |
| 6 | 双极晶体管 2SA1417 | 1 |  |  |
| 7 | 场效应管 IRFR9120N | 1 |  |  |
| 8 | 贴片电阻 0603 2KΩ±1% | 1 |  |  |
| 9 | 贴片电阻 0603 1KΩ±1% | 2 |  |  |
| 10 | 贴片电阻 0603 22Ω±1% | 1 |  |  |
| 11 | 贴片电阻 0603 5.1KΩ±1% | 1 |  |  |
| 12 | 传感器接口芯片 XTR111 | 1 |  |  |
| 13 | 数模转换芯片 MCP4728 | 1 | 1 |  |  |

(23) 电压输出F4：

| **序号** | **规格** | **数量** | **通道数** | **单价** | **总价** |
| --- | --- | --- | --- | --- | --- |
| 1 | 贴片电容 0603 1nf±10%/50V X7R | 2 |  |  |  |
| 2 | TVS二极管 BAT54SLT1G | 1 |  |  |
| 3 | 贴片电阻 0603 4.7KΩ±1% | 1 |  |  |
| 4 | 贴片电阻 0603 1KΩ±1% | 2 |  |  |
| 5 | 贴片电阻 0603 2KΩ±1% | 1 |  |  |
| 6 | 贴片电阻 0603 10KΩ±1% | 3 |  |  |
| 7 | 贴片电阻 0603 20KΩ±1% | 1 |  |  |
| 8 | 贴片电阻 0603 4.99KΩ±1% | 1 |  |  |
| 9 | 通用运放 LM324 | 1 |  |  |
| 10 | 数模转换芯片 MCP4728 | 1 | 1 |  |  |

(24) 普通输入G1：

| **序号** | **规格** | **数量** | **通道数** | **单价** | **总价** |
| --- | --- | --- | --- | --- | --- |
| 1 | 贴片电容 0603 1nf±10%/50V X7R | 1 |  |  |  |
| 2 | 磁珠 120Ω@100MHz 0.1A | 1 |  |  |
| 3 | 贴片电阻 0603 3.3KΩ±1% | 1 |  |  |
| 4 | 贴片电阻 0603 1KΩ±1% | 1 |  |  |
| 5 | 贴片电阻 1206 5.1KΩ±1% | 1 |  |  |
| 6 | 光耦 EL354 | 1 |  |  |

(25) 高速输入G2：

| **序号** | **规格** | **数量** | **通道数** | **单价** | **总价** |
| --- | --- | --- | --- | --- | --- |
| 1 | 贴片电容 0603 1nf±10%/50V X7R | 1 |  |  |  |
| 2 | 开关二极管 DAN202KT146 | 1 |  |  |
| 3 | 开关二极管 DAP202KT146 | 1 |  |  |
| 4 | 磁珠 120Ω@100MHz 0.1A | 1 |  |  |
| 5 | 贴片电阻 1206 5.1KΩ±1% | 1 |  |  |
| 6 | 贴片电阻 0603 3.3KΩ±1% | 1 |  |  |
| 7 | 贴片电阻 0603 1KΩ±1% | 1 |  |  |
| 8 | 高速光耦 HCPL-0631-500E | 1 |  |  |

(26) 源型输出G3：

| **序号** | **规格** | **数量** | **通道数** | **单价** | **总价** |
| --- | --- | --- | --- | --- | --- |
| 1 | 贴片电容 0603 1nf±10%/50V X7R | 1 |  |  |  |
| 2 | PTC 0.3A/30V | 1 |  |  |
| 3 | 三极管 PNP 2SA1417 | 1 |  |  |
| 4 | 贴片电阻 0603 4.7KΩ±1% | 1 |  |  |
| 5 | 贴片电阻 0603 1KΩ±1% | 1 |  |  |
| 6 | 贴片电阻 0603 3KΩ±1% | 1 |  |  |
| 7 | 光耦 EL357 | 1 |  |  |

(27) 漏型输出G4：

| **序号** | **规格** | **数量** | **通道数** | **单价** | **总价** |
| --- | --- | --- | --- | --- | --- |
| 1 | 贴片电容 0603 1nf±10%/50V X7R | 1 |  |  |  |
| 2 | 肖特基二极管 SS110 | 1 |  |  |
| 3 | PTC 0.3A/30V | 1 |  |  |
| 4 | 贴片电阻 0603 510Ω±1% | 1 |  |  |
| 5 | 贴片电阻 0603 10KΩ±1% | 1 |  |  |
| 6 | 贴片电阻 0603 4.7KΩ±1% | 1 |  |  |
| 7 | 光耦 EL357 | 1 |  |  |
| 8 | MOS管 NMOS IRF7103 | 1 |  |  |

(28) 继电器输出G5：

| **序号** | **规格** | **数量** | **通道数** | **单价** | **总价** |
| --- | --- | --- | --- | --- | --- |
| 1 | 通用二极管 1N4148 | 1 |  |  |  |
| 2 | 三极管 NPN LBC817-16LT1G | 1 |  |  |
| 3 | 贴片电阻 0603 2.2KΩ±1% | 1 |  |  |
| 4 | 贴片电阻 0603 10KΩ±1% | 1 |  |  |
| 5 | 继电器 DC5V | 1 |  |  |

(29) 差分脉冲输入H1：

| **序号** | **规格** | **数量** | **通道数** | **单价** | **总价** |
| --- | --- | --- | --- | --- | --- |
| 1 | 贴片电容 0603 0.1uf±10%/50V X7R | 1 |  |  |  |
| 2 | 贴片电阻 0603 4.7KΩ±1% | 8 |  |  |
| 3 | 贴片电阻 0603 10KΩ±1% | 1 |  |  |
| 4 | 贴片电阻 0603 1KΩ±1% | 2 |  |  |
| 5 | 驱动芯片 AM26C32I | 1 | 1 |  |  |

(30) 单端脉冲输入H2：

| **序号** | **规格** | **数量** | **通道数** | **单价** | **总价** |
| --- | --- | --- | --- | --- | --- |
| 1 | 贴片电容 0603 0.1uf±10%/50V X7R | 1 |  |  |  |
| 2 | 贴片电阻 0603 4.7KΩ±1% | 8 |  |  |
| 3 | 贴片电阻 0603 10KΩ±1% | 1 |  |  |
| 4 | 贴片电阻 0603 1KΩ±1% | 2 |  |  |
| 5 | 驱动芯片 AM26C32I | 1 | 1 |  |  |

(31) 差分脉冲输出H3：

| **序号** | **规格** | **数量** | **通道数** | **单价** | **总价** |
| --- | --- | --- | --- | --- | --- |
| 1 | 贴片电容 0603 0.1uf±10%/50V X7R | 1 |  |  |  |
| 2 | 贴片电阻 0603 10KΩ±1% | 1 |  |  |
| 3 | 贴片电阻 0603 10Ω±1% | 4 |  |  |
| 4 | 驱动芯片 AM26C31I | 1 | 1 |  |  |

(32) 单端脉冲输出H4：

| **序号** | **规格** | **数量** | **通道数** | **单价** | **总价** |
| --- | --- | --- | --- | --- | --- |
| 1 | 贴片电容 0603 0.1uf±10%/50V X7R | 2 |  |  |  |
| 2 | 贴片电阻 0603 1KΩ±1% | 2 |  |  |
| 3 | 贴片电阻 0603 22Ω±1% | 1 |  |  |
| 4 | 贴片电阻 0603 510Ω±1% | 1 |  |  |
| 5 | 肖特基二极管 SS110 | 1 |  |  |
| 6 | PTC 0.3A/30V | 1 |  |  |
| 7 | 高速光耦 HCPL-0631-500E | 1 |  |  |
| 8 | MOS管 IRF7103 | 1 |  |  |
| 9 | 反相器 SN74LVC2G14DBVR | 1 |  |  |

(33) 外壳：

外壳根据用户自行选择。

(34) 接插件J：

|  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- |
| **序号** | **规格** | **数量** | **通道数** | **单价** | **总价** |
| 1 | 接插件单通道 | 1 |  |  |  |