## 范例
下文以如下表所示功能定义进行举例说明。

PLC需求表：

| **大类** | **小类** | **功能需求** |
| --- | --- | --- |
| 存储 | FRAM | 64Kbit |
| FLASH | 256Mbit |
| 通讯 | 以太网 | 1路 10/100Mbps |
| CAN | 1路 10Kbps～1Mbps |
| RS232 | 1路 Modbus协议 4800bps～115200bps |
| RS485 | 1路 Modbus协议 4800bps～115200bps |
| 开关量 | 隔离输入 | 24路，24V输入，兼容源型、漏型 |
| 隔离输出 | 12路，300mA，漏型晶体管输出 |
| 模拟量 | 模拟量输入 | 4路，0-10V，精度12bit |
| 模拟量输出 | 4路，0-10V，精度12bit |
| 电源 | 外部供电 | 隔离DC 24V |
| 安全 | 看门狗 | 1路，外部看门狗电路 |

基于上述PLC的功能要求，可以对电路的组成进行大致的评估，得到如下主要物料清单列表：

物料清单表：

| **模块分类** | **序号** | **规格** | **数量** | **通道数** | **单价** | **总价** |
| --- | --- | --- | --- | --- | --- | --- |
| 隔离直流输入A3 | 1 | 贴片电容 0603 0.1uf±10%/50V X7R | 5 | 1 |  |  |
| ^ | 2 | 贴片电容 0805 10uf±10%/50V X5R | 1 | ^ |  |  |
| ^ | 3 | 贴片电容 1210 100uf±20%/6.3V X5R | 1 | ^ |  |  |
| ^ | 4 | 电解电容 47uf±20%/50V | 1 | ^ |  |  |
| ^ | 5 | 电解电容 100uf±20%/50V | 1 | ^ |  |  |
| ^ | 6 | 肖特基二极管 SS14 | 1 | ^ |  |  |
| ^ | 7 | TVS二极管 SMAJ6.5CA | 1 | ^ |  |  |
| ^ | 8 | 共模电感 500uH 0.7A | 1 | ^ |  |  |
| ^ | 9 | 功率电感 0.7A | 1 | ^ |  |  |
| ^ | 10 | 隔离电源 VRB2405YMD-6WR3 | 1 | ^ |  |  |
| 内核电源 | 11 | 贴片电容 0603 0.1uf±10%/50V X7R | 2 | 1 |  |  |
| ^ | 12 | 贴片电容 0805 10uf±10%/25V X5R | 2 | ^ |  |  |
| ^ | 13 | 电源芯片 LD1086DT33TR | 1 | ^ |  |  |
| ^ | 14 | 贴片电容 0603 0.1uf±10%/50V X7R | 2 | ^ |  |  |
| ^ | 15 | 贴片电容 0805 10uf±10%/25V X5R | 2 | ^ |  |  |
| ^ | 16 | 电源芯片 LD1117DT12CTR | 1 | ^ |  |  |
| 主控CPU | 17 | 贴片电容 0603 0.1uf±10%/50V X7R | 30 | 1 |  |  |
| ^ | 18 | 贴片电容 0603 15pf±5%/50V NP0 | 1 | ^ |  |  |
| ^ | 19 | 贴片电容 0603 1uf±10%/50V X5R | 1 | ^ |  |  |
| ^ | 20 | 贴片电阻 0603 100Ω±1% | 2 | ^ |  |  |
| ^ | 21 | 贴片电阻 0603 10KΩ±1% | 5 | ^ |  |  |
| ^ | 22 | 有源晶振 10MHz±20ppm | 1 | ^ |  |  |
| ^ | 23 | CMC芯片 CMC693PR144 | 1 | ^ |  |  |
| ^ | 24 | 连接器 5Pin-2.0mm双排针 | 1 | ^ |  |  |
| 看门狗及掉电检测 | 25 | 贴片电容 0603 0.1uf±10%/50V X7R | 1 | 1 |  |  |
| ^ | 26 | 贴片电阻 0603 1KΩ±1% | 1 | ^ |  |  |
| ^ | 27 | 贴片电阻 0603 0Ω±5% | 1 | ^ |  |  |
| ^ | 28 | 贴片电阻 0603 33KΩ±1% | 1 | ^ |  |  |
| ^ | 29 | 贴片电阻 0603 10KΩ±1% | 1 | ^ |  |  |
| ^ | 30 | 贴片电阻 0603 4.7KΩ±1% | 1 | ^ |  |  |
| ^ | 31 | 监控芯片 SP706TEN-L | 1 | ^ |  |  |
| FLASH | 32 | 贴片电容 0603 0.1uf±10%/50V X7R | 1 | 1 |  |  |
| ^ | 33 | 贴片电阻 0603 10KΩ±1% | 3 | ^ |  |  |
| ^ | 34 | 存储芯片 W25Q256JVEIQ | 1 | ^ |  |  |
| FRAM | 35 | 贴片电容 0603 0.1uf±10%/50V X7R | 1 | 1 |  |  |
| ^ | 36 | 贴片电阻 0603 10KΩ±1% | 3 | ^ |  |  |
| ^ | 37 | 存储芯片 FM25CL64B | 1 | ^ |  |  |
| RS232 | 38 | 贴片电容 0603 0.1uf±10%/50V X7R | 5 | 1 |  |  |
| ^ | 39 | 贴片电阻 0603 100Ω±1% | 2 | ^ |  |  |
| ^ | 40 | RS232芯片 MAX3232 | 1 | ^ |  |  |
| ^ | 41 | TVS二极管 PSOT15C-LF-T7 | 2 | ^ |  |  |
| ^ | 42 | 贴片电容 0603 330pf±10%/50V N0P | 2 | ^ |  |  |
| ^ | 43 | 磁珠 0603 600Ω@100MHz/0.5A | 2 | ^ |  |  |
| RS485 | 44 | 贴片电容 0603 0.1uf±10%/50V X7R | 1 | 1 |  |  |
| ^ | 45 | 贴片电容 0603 100pf±10%/50V N0P | 2 | ^ |  |  |
| ^ | 46 | TVS二极管 SMBJ6.5CA | 3 | ^ |  |  |
| ^ | 47 | PTC 0.1A/30V | 2 | ^ |  |  |
| ^ | 48 | 贴片电阻 0603 4.7KΩ±1% | 2 | ^ |  |  |
| ^ | 49 | 贴片电阻 0603 1KΩ±1% | 1 | ^ |  |  |
| ^ | 50 | 贴片电阻 0603 10KΩ±1% | 2 | ^ |  |  |
| ^ | 51 | 放电管 SE90-90X | 1 | ^ |  |  |
| ^ | 52 | 共模滤波器 SDCW2012-2-102TF | 1 | ^ |  |  |
| ^ | 53 | RS485芯片 GM3085E | 1 | ^ |  |  |
| 以太网 | 54 | 贴片电容 0603 0.1uf±10%/50V X7R | 11 | 1 |  |  |
| ^ | 55 | 贴片电容 0603 10pf±5%/50V NP0 | 1 | ^ |  |  |
| ^ | 56 | 贴片电容 0805 10uf±10%/25V X5R | 1 | ^ |  |  |
| ^ | 57 | 磁珠 60Ω@100MHz/3A | 1 | ^ |  |  |
| ^ | 58 | 贴片电阻 0603 1.5KΩ±1% | 1 | ^ |  |  |
| ^ | 59 | 贴片电阻 0603 4.87KΩ±1% | 1 | ^ |  |  |
| ^ | 60 | 贴片电阻 0603 49.9Ω±1% | 4 | ^ |  |  |
| ^ | 61 | 贴片电阻 0603 33Ω±1% | 6 | ^ |  |  |
| ^ | 62 | 贴片电阻 0603 2.2KΩ±1% | 3 | ^ |  |  |
| ^ | 63 | 贴片电阻 0603 1KΩ±1% | 2 | ^ |  |  |
| ^ | 64 | 贴片电阻 0603 100Ω±1% | 1 | ^ |  |  |
| ^ | 65 | PHY芯片 DP83848 | 1 | ^ |  |  |
| ^ | 66 | ESD二极管 NUP4114 | 1 | ^ |  |  |
| ^ | 67 | 有源晶振 50MHz±20ppm | 1 | ^ |  |  |
| ^ | 68 | RJ45 HR911105A | 1 | ^ |  |  |
| CAN | 69 | 贴片电容 0603 0.1uf±10%/50V X7R | 1 | 1 |  |  |
| ^ | 70 | 贴片电容 0603 4.7nf±10%/50V X7R | 1 | ^ |  |  |
| ^ | 71 | 贴片电容 0603 100pf±10%/50V N0P | 2 | ^ |  |  |
| ^ | 72 | 贴片电阻 0603 120Ω±1% | 1 | ^ |  |  |
| ^ | 73 | 贴片电阻 0603 20KΩ±1% | 2 | ^ |  |  |
| ^ | 74 | 共模滤波器 SDCW3216-2-601TF | 1 | ^ |  |  |
| ^ | 75 | PTC 0.1A/30V | 2 | ^ |  |  |
| ^ | 76 | TVS二极管 SMBJ6.5CA | 2 | ^ |  |  |
| ^ | 77 | 贴片电容 0603 0.1uf±10%/50V X7R | 1 | ^ |  |  |
| 电压输入 | 78 | 贴片电容 0603 0.1uf±10%/50V X7R | 2 | 4 |  |  |
| ^ | 79 | 贴片电容 0603 1nf±10%/50V X7R | 2 | ^ |  |  |
| ^ | 80 | ESD二极管 PESD12VL1BA | 1 | ^ |  |  |
| ^ | 81 | 贴片电阻 0805 150KΩ±1% | 2 | ^ |  |  |
| ^ | 82 | 贴片电阻 0603 4.7KΩ±1% | 1 | ^ |  |  |
| ^ | 83 | 贴片电阻 0603 20KΩ±1% | 1 | ^ |  |  |
| ^ | 84 | 贴片电阻 0603 1KΩ±1% | 2 | ^ |  |  |
| ^ | 85 | 贴片电阻 0603 220Ω±0.1% | 0 | ^ |  |  |
| ^ | 86 | 贴片电阻 0603 4.99KΩ±1% | 1 | ^ |  |  |
| ^ | 87 | 贴片电阻 0603 10KΩ±1% | 2 | ^ |  |  |
| ^ | 88 | 通用运放 OPA4171 | 1 | ^ |  |  |
| ^ | 89 | 模数转换芯片 MAX11612 | 1 | 1 |  |  |
| 电压输出 | 90 | 贴片电容 0603 1nf±10%/50V X7R | 2 | 4 |  |  |
| ^ | 91 | TVS二极管 BAT54SLT1G | 1 | ^ |  |  |
| ^ | 92 | 贴片电阻 0603 4.7KΩ±1% | 1 | ^ |  |  |
| ^ | 93 | 贴片电阻 0603 1KΩ±1% | 2 | ^ |  |  |
| ^ | 94 | 贴片电阻 0603 2KΩ±1% | 1 | ^ |  |  |
| ^ | 95 | 贴片电阻 0603 10KΩ±1% | 3 | ^ |  |  |
| ^ | 96 | 贴片电阻 0603 20KΩ±1% | 1 | ^ |  |  |
| ^ | 97 | 贴片电阻 0603 4.99KΩ±1% | 1 | ^ |  |  |
| ^ | 98 | 通用运放 LM324 | 1 | ^ |  |  |
| ^ | 99 | 数模转换芯片 MCP4728 | 1 | 1 |  |  |
| 普通输入 | 100 | 贴片电容 0603 1nf±10%/50V X7R | 1 | 24 |  |  |
| ^ | 101 | 磁珠 120Ω@100MHz 0.1A | 1 | ^ |  |  |
| ^ | 102| 贴片电阻 0603 3.3KΩ±1% | 1 | ^ |  |  |
| ^ | 103 | 贴片电阻 0603 1KΩ±1% | 1 | ^ |  |  |
| ^ | 104 | 贴片电阻 1206 5.1KΩ±1% | 1 | ^ |  |  |
| ^ | 105 | 光耦 EL354 | 1 | ^ |  |  |
| 漏型输出 | 106 | 贴片电容 0603 1nf±10%/50V X7R | 1 | 12 |  |  |
| ^ | 107 | 肖特基二极管 SS110 | 1 | ^ |  |  |
| ^ | 108 | PTC 0.3A/30V | 1 | ^ |  |  |
| ^ | 109 | 贴片电阻 0603 510Ω±1% | 1 | ^ |  |  |
| ^ | 110 | 贴片电阻 0603 10KΩ±1% | 1 | ^ |  |  |
| ^ | 111 | 贴片电阻 0603 4.7KΩ±1% | 1 | ^ |  |  |
| ^ | 112 | 光耦 EL357 | 1 | ^ |  |  |
| ^ | 113 | MOS管 NMOS IRF7103 | 1 | ^ |  |  |
| 外壳 | 114 | 用户自定义外壳 | 1 | 1 |  |  |
| 接插件 | 115 | PLC配套接插件（结合点位及电源） | 1 | 50 |  |  |